# Ventilation, thermique de l'enveloppe et RT existant

**Source :** Arrêté du 24 mars 1982 modifié (aération des logements) ; arrêté du 3 mai 2007 (caractéristiques thermiques des bâtiments existants, dit « RT existant élément par élément ») ; arrêté du 13 juin 2008 / arrêté du 22 mars 2017 (RT existant « globale » pour bâtiments > 1 000 m² SHON après 1948, sous conditions) ; CCH art. R.172-1 et s. (ex R.131-25 et s.) ; DTU enveloppe (NF DTU 20.1, 31.2, 40, 43). Source : Legifrance + CSTB.

## Ventilation des logements (arrêté 24 mars 1982 modifié)

L'aération des logements doit être **générale et permanente**, par **balayage** (entrées d'air dans les pièces principales, extraction dans les pièces de service). Principe : l'air **entre** par les pièces sèches (séjour, chambres) et **sort** par les pièces humides (cuisine, salle de bains, WC).

### Débits d'extraction réglementaires (indicatifs)

Débits minimaux à extraire (en m³/h), variables selon le nombre de pièces principales :

| Pièce de service | Débit mini (m³/h) — indicatif |
|---|---|
| Cuisine | de **20** (petit logement) à **45** m³/h selon nombre de pièces ; **cuisine cumulée** jusqu'à 120 m³/h en débit de pointe |
| Salle de bains / d'eau | **15** m³/h (cumulé avec WC selon configuration) |
| WC | **15** m³/h (un seul WC) / **30** (plusieurs) |

> Les débits exacts figurent dans le tableau de l'arrêté du 24 mars 1982 modifié, par typologie (T1 à T7) **(valeur à revérifier à la date de consultation)**. Distinguer **débit de base** et **débit de pointe** (cuisine).

### Systèmes de ventilation

| Système | Principe | Atout / Limite |
|---|---|---|
| **Ventilation naturelle** | Tirage thermique par conduits | Simple, mais débits non maîtrisés |
| **VMC simple flux autoréglable** | Extraction mécanique, débit constant | Économique ; pas de récupération de chaleur |
| **VMC simple flux hygroréglable (A ou B)** | Débit modulé selon l'humidité (B : entrées d'air aussi hygroréglables) | Réduit les déperditions par renouvellement d'air (gain Bbio) |
| **VMC double flux** | Insufflation + extraction avec **échangeur** | Récupère **70 à 90 %** de la chaleur de l'air extrait ; filtration ; coût et entretien supérieurs |

La VMC contribue directement aux indicateurs **RE2020** (Bbio, Cep) : voir corpus RE2020.

## Thermique de l'enveloppe — valeurs U / R

- **U** (W/m²·K) : coefficient de **transmission thermique** d'une paroi — **plus il est faible, mieux c'est**.
- **R** (m²·K/W) : **résistance thermique** d'une couche isolante — **plus il est élevé, mieux c'est** (R = épaisseur / λ).

### Valeurs de référence (ordres de grandeur RT existant / bonnes pratiques)

| Paroi | R ou U cible (indicatif) |
|---|---|
| **Toiture / combles perdus** | R ≥ **6 à 7** m²·K/W |
| **Rampants de toiture** | R ≥ **6** m²·K/W |
| **Murs (ITI ou ITE)** | R ≥ **3,7 à 4** m²·K/W |
| **Plancher bas** | R ≥ **3** m²·K/W |
| **Menuiseries (Uw)** | Uw ≤ **1,3 à 1,5** W/m²·K (double vitrage performant) |
| **Vitrage (Ug)** | Ug ≈ **1,0 à 1,1** (DV peu émissif argon) |

> Valeurs **indicatives** alignées sur le RT existant et les exigences d'aides (MaPrimeRénov', CEE) ; les minima réglementaires figurent dans l'arrêté du 3 mai 2007 et les fiches d'aides **(valeur à revérifier à la date de consultation)**.

### Ponts thermiques

- **Pont thermique** : zone de **rupture de l'isolation** (liaison plancher/mur, refend, appui de baie, balcon, acrotère) générant déperdition et **risque de condensation**.
- Indicateurs : **ψ** (psi, W/m·K) pour les ponts linéiques (liaisons), **χ** (chi) pour les ponts ponctuels.
- L'**ITE** (isolation par l'extérieur) traite la plupart des ponts thermiques de structure ; l'**ITI** laisse subsister les liaisons planchers/refends (à traiter par retours d'isolant, rupteurs).

## RT dans l'existant

Deux régimes selon l'ampleur des travaux et la taille du bâtiment :

### RT existant « élément par élément » (arrêté 3 mai 2007)

- S'applique aux **travaux sur un élément** (remplacement de menuiseries, isolation d'une paroi, changement de système).
- Impose une **performance minimale** à l'élément remplacé/installé (U/R minimaux, rendement d'équipement).
- Champ le plus courant en rénovation diffuse de logement.

### RT existant « globale » (arrêtés 13 juin 2008 / 22 mars 2017)

- S'applique aux **rénovations lourdes** de bâtiments de **SHON > 1 000 m²**, achevés après **1948**, dont le coût des travaux de rénovation thermique dépasse un seuil (≈ **25 %** de la valeur du bâtiment).
- Impose une performance **globale** (calcul type Th-C-E ex) plutôt qu'élément par élément.

### Articulation aides

Les exigences U/R conditionnent l'éligibilité aux **CEE** et à **MaPrimeRénov'** (voir corpus audit énergétique). La cohérence ventilation ↔ isolation est essentielle : isoler sans ventiler crée des **pathologies d'humidité**.

## Principaux DTU de l'enveloppe

| DTU | Domaine |
|---|---|
| **NF DTU 20.1** | Maçonnerie de petits éléments (murs, parois) |
| **NF DTU 31.2** | Construction de maisons et bâtiments à ossature **bois** |
| **NF DTU 40** (série) | **Couvertures** (40.11 ardoises, 40.21/40.211 tuiles terre cuite, 40.5 évacuation eaux pluviales…) |
| **NF DTU 43** (série) | **Étanchéité** des toitures-terrasses et toitures inclinées (43.1 maçonnerie, 43.3 tôles d'acier, 43.4 bois…) |

Les DTU fixent les **règles de l'art** (conditions de mise en œuvre, recouvrements, pentes, ventilation des sous-faces) ; leur respect conditionne la couverture **assurantielle** (techniques courantes).

## À retenir pour l'architecte

1. **Dimensionner la ventilation** dès la conception (balayage, débits arrêté 24 mars 1982), cohérente avec le niveau d'isolation.
2. **Viser les U/R de référence** par paroi et **traiter les ponts thermiques** (privilégier l'ITE quand possible).
3. **Qualifier le régime RT existant** applicable (élément par élément vs globale) selon l'ampleur des travaux et la taille/date du bâtiment.
4. **Coordonner enveloppe + ventilation + équipements** pour éviter les pathologies (condensation, moisissures).
5. **Respecter les DTU** (20.1, 31.2, 40, 43) pour rester en technique courante (assurabilité).

## Citations à utiliser

- Arrêté du 24 mars 1982 modifié (aération des logements)
- Arrêté du 3 mai 2007 (RT existant élément par élément)
- Arrêté du 13 juin 2008 / arrêté du 22 mars 2017 (RT existant globale)
- CCH R.172-1 et s. (performance énergétique des bâtiments existants)
- NF DTU 20.1, 31.2, 40 (série couverture), 43 (série étanchéité)

**Référence à citer :** Arrêté du 24 mars 1982 (ventilation), arrêté du 3 mai 2007 (RT existant), DTU enveloppe. Débits et valeurs U/R **indicatifs (valeur à revérifier à la date de consultation)**. Source : Legifrance + CSTB.
